---
title: Google AI Infra负责人访谈：长程Agent正改写数据中心需求，轨道数据中心已进入严肃工程论证
date: 2026-10-11
source: https://mp.weixin.qq.com/s/OvHrpIUyhfNdMMjoimABbQ
images: 0
---

导读：这是 Sequoia《Training Data》对 Google AI 基础设施负责人 Amin Vahdat 的专访，核心三条：① 衡量基础设施的正确指标不是 FLOPS 而是 goodput（真实工作负载在真实故障下交付的有效吞吐量），而分母必须是"瓦"，因为电力是一切约束中最根本的那个；② Google 的效率来自芯片×模型×数据中心三层协同设计（TPU 与 Gemini 团队同楼协作、互相修改路线图），但专用化永远要与灵活性权衡（8i/8t 双芯片逻辑）；③ 长时程智能体正在改写数据中心需求结构，CPU、网络、存储需求随加速器一起猛增，而轨道数据中心（98-100% 日照）已进入严肃工程论证阶段。嘉宾简介：Amin Vahdat，Google AI 基础设施负责人（2025 年底任命），执掌 Google 年超 2000 亿美元资本开支的数据中心建设，覆盖 TPU、网络、电力与数据中心协同设计。Sonya Huang：Sequoia Capital 合伙人，《Training Data》播客主持。一、AI 数据中心与传统数据中心的差异问：AI 数据中心和非 AI 数据中心有什么不同？没有根本不同：都有建筑围护、电气场区、冷却、网络、存储。最显著的区别是专用化程度：传统数据中心：建筑是 20-30 年投资，里面放什么设备会换很多代（硬件寿命约 6 年），所以必须为多代设备做通用规划；如果想 30 年完全可互换，结果就是造得太大、配置过度。AI 数据中心：建筑与要放进去的硬件协同设计。功率密度是分水岭，一个存储机架耗电 10-40 kW，而一个 TPU/GPU 机架今天轻易达到数百千瓦（未来更高）。一排空间放 30 个存储机架还是 1-2 个 AI 机架，建筑的配电、冷却、网络设计完全不同。二、Goodput：衡量基础设施的正确方式问：为什么说 FLOPS 是虚荣指标？你们怎么衡量自己？FLOPS 及一切以芯片为中心的指标都是理论值。实际性能很少由单颗芯片决定——它取决于 2 颗、1000 颗、10 万颗芯片如何组合，加上喂数据的 CPU、连接一切的网络、以及运行其上的软件栈。Goodput（有效吞吐量）的定义：吞吐量描述理论能完成多少工作；goodput 则扣除一切不产出答案的工作 —— 训练/推理/智能体负载大多是同步的：1 万到 10 万个组件以微秒/毫秒粒度协作，一个失败就可能让整任务停下来；故障后要定位问题、找检查点、恢复重算，这些"工作"是吞吐量，但不产生答案，不计入 goodput；类比：在纸上解题，犯错后回到第一步，你仍在做事，但真正重要的是总共花了多久得到答案。故障规模：10 万颗加速器下，每天至少多次故障、视配置可能每小时多次。而且现代"一颗芯片"常是多 chiplet 封装 + HBM + 网络 + 共封装光学，可坏的地方很多。没有"最常见故障原因"，那是长尾，每代新产品都带来新问题；硬件、超高速互连、软件（编译器、运行时、模型、OS）都会拖累纸面能力。遥测是"持续数周在干草堆里找针"。Goodput 起源于 Google 内部术语，行业正越来越多采用。三、每瓦智能：收益主要来自模型侧问：Google 每六个月把服务能力翻一倍，靠的是什么？指的是有效可用产能（Token 生成能力）翻倍，不是 FLOPS 翻倍——那是其中一条路径而已。软件的贡献可能与硬件一样多甚至更多：几十到几百项模型优化、运行时优化持续叠加。按"每瓦智能"归因：大部分收益来自模型侧改进；软件系统确保已有硬件被有效利用，贡献也很大；硬件本身性能同比提升 2 倍以上完全可能，相当于给上层所有系统一个"乘数"。为什么分母是瓦：电力是最根本的约束。四、TPU 进化史：芯片领域的"苦涩教训"反例问：TPU 项目怎么演变的？2013 年启动时是逆向共识：主流观点认为不该为单一工作负载做定制加速器，摩尔定律每 18-24 个月翻倍，通用 CPU + 标准编程模型就够。这相当于芯片领域的"苦涩教训"（专用化永远不会赢）。但 Google 有几个应用从专用硬件收益巨大、用通用 CPU 所需数量大到难以想象，于是押注。内部当时也相当多人不看好，结果非常成功。演进路径：v1 纯推理（语言翻译、语音识别）→ v2 起支持训练 → Transformer 诞生（项目转折时刻）→ 推荐系统/广告负载加入 → 生成式 AI 时代持续通用化、规模化。概括为"范围与影响不断扩大"。五、专用化的艺术：8i/8t 双芯片与"为什么不把 Transformer 烧进芯片"问：芯片该针对工作负载专用到什么程度？这是一门权衡的艺术：越专用，速度越快、能效越高，但灵活性越低。决策本质是计算题——专用化能带来多大收益？这个工作负载现在多大、三四年后预计多大、是否持续增长？它必须有持续性：如果三个月后就消失，即使这三个月规模很大，硬件也抓不住这个窗口（新项目固定成本很高）。8i/8t 案例：两年多前的选择是做一款通用芯片还是两款（推理专用 8i + 训练专用 8t）。关键判断：预计到 2026 年推理/服务会占市场的 30-60%，这个占比下做专用推理芯片就值；如果只占 2-5%，快两倍也不值得。一个关键设计约束：两款芯片必须能互相承担对方的工作负载（8i 推理强但也能训练，反之亦然），因为要在硬件 6 年生命周期开始前预测两种芯片各需多少，专用化走过头就失去可互换性。为什么不把 Transformer 直接烧进芯片？ Transformer 拆解到底层就是向量/矩阵乘法 + softmax 等线性代数原语，这些已经在硬件里了。再往下专用化就要针对具体模型（层数、矩阵形状），那又灵活损失一层，不过确实有公司在想这个方向。TPU 架构的稳定性：从中等粒度看，TPU 自 v1 以来没有根本变化，核心原语只有五六项：超大型矩阵乘法单元、向量/分散聚集的稀疏核心、通过 ICI 网络的远程加载存储等。类比 CPU 指令集：基本指令不变，上面的软件千变万化。这就是"预测五年后工作负载"何以可能。六、协同设计：与 DeepMind 同楼改芯片问：协同设计的理由和反对理由？反对（完全通用）：设计抽象层让系统在任何硬件/网络/软件上运行，无锁定、随时迁移；代价是层与层之间的"阻抗失配"，每层 10%、20% 甚至 2 倍的性能被牺牲，各层相乘，端到端损失巨大。支持（协同设计）：把这些层的优化空间相乘，无论按每瓦智能还是每瓦 goodput 衡量都是巨大提升，可一直优化到供电和软件层。与 DeepMind 的协作机制（具体而罕见的一手细节）：DeepMind 提出某个模型优化，若硬件支持就能显著提速 → 双方工程师同处一室几天到两周，判断怎么改执行中的硬件定义；常见结果是各让一步：实现模型方想要效果的 98%、硬件方目标的 90%；甚至为这种级别的收益把流片推迟一两周；芯片流水线五六代并存：量产中 / 已拿回调试中 / 即将流片 / 设计中 / 概念中。越靠前可改空间越大；对设计阶段的芯片，双方一起评估"两三年后模型架构走向 × 硬件可实现方案"的组合，靠强大的仿真基础设施快速迭代；Amin 每周与 Koray、Demis 等交流多次，"我们已经在用 Gemini 为未来的 Gemini 设计硬件"。周期不匹配是真实的（硬件按 2-5 年规划 vs 模型按季度）：DeepMind 一代研究人员已习惯硬件节奏，0.5-1% 的改动不会来叫停流片（叫停是大事），但大机会一定会共同评估。硬件收益是乘法，抬升所有上层系统。七、长时程智能体改写数据中心需求问：长时程智能体对数据中心意味着什么？两个巨大变化：循环里没有人了：过去人读回复、思考、再提问，交互间隔数秒到数十秒；智能体时代回应一回来，毫秒级就发出下一个请求，没有人类天然限速。编排计算落在 CPU 上：解析回应、推理下一步、决定去哪里取上下文（本地 DRAM / 远端 CPU 的 DRAM / SSD / HDD），大量编排发生在 CPU，再由 CPU 发出下一次提示。结果：加速计算需求继续上升，同时 CPU、网络、存储这些"传统"资源需求猛增。由此产生新的建筑权衡：TPU 机架比 CPU 机架密度高得多、网络需求不同，是混放（建筑无法完全专用化），还是分建筑放置（加速器一栋、CPU 一栋、存储一栋）？分建筑就要承受跨楼网络的可靠性、成本和延迟上升（含排队可达数百微秒）。八、光网络：OCS 与 TPU 环面问：光网络发展到什么状态了？约 15-16 年前 Google 最早把波分复用引入数据中心（一根光纤传多个信号），并配套引入光路交换（OCS）：不在电域读包头转发，而是在光域直接决定"每个输入端口的光送到哪个输出端口"。实现方式：MEMS 开关，微型机电镜面阵列，128/256 端口盒子，程序控制镜面角度完成光路映射。最初两个用途：给高频通信的机架群建"纯光学捷径"；不动一根光纤就能扩缩网络骨干。TPU 环面拓扑 + OCS 的容错：始终保留备用机架；某机架故障时，把光重新定向到备用机架即可。几毫秒内完成替换，无需人碰光纤。这是 goodput 工程的网络侧支撑。为什么不全用自由空间光通信（楼内）：无光纤则衰减大、带宽降，大建筑内三维瞄准所有设备近乎不可能。目前主流仍是光纤传输、到 OCS 处光直接照到芯片上。九、电力：最根本的约束问：最大约束是什么？"人们总问最大约束是什么——现实是所有因素都是约束且不断变化。但如果必须从根本上回答：电力是最基础的约束。其他问题都有已知解法、只是需要时间；电力是长期的约束性问题，我们还没有明确答案。核能也许最终带来充裕清洁能源，但何时规模化仍未知。"Google 偏好接入公用电网：礼貌地提前很多年通知当地公用事业公司，共同长期规划；明确承担为其扩建的输电线路、变电站成本（避免让其他居民电价上涨）。缺口管理：如 2028 年需 1 GW 而电网只能给 700 MW。要么等，要么自建部分（太阳能+电池等）；组合模式：本地保留发电能力，电网需要时反向供电（如一年最热的两周居民用电高峰）。为什么不完全纵向整合自建：统计复用/大数定律——自建 1 GW、99.99%+ 可靠性意味着要建 2 GW 做 1+1 冗余，成本极高；与电网协作、双向流动，所有人受益。极少数用表后自发电，通常也假设一年后并网。十、数据中心规模、生命周期与设备退役问：数据中心该建多大？十多年前内部大辩论"要不要全集中到一个 1 GW 数据中心"，那时 1 GW 还是巨量。担忧是单点故障（30 年尺度）；但训练负载又要求设备间网络距离尽可能短。今天答案分场景：边缘/特定国家可能几十 MW，甚至与 ISP 合作只放一个机架；训练集群接近 1 GW；其他站点数百 MW。美国或任何地方都已不可能把 Google 全部容量放在一个地点。训练集群 vs 推理集群：直觉"新集群训练、旧集群降级做推理"对但不完整——推理需求太大，不能只靠退役训练集群；且训练集群会集中在少数大型站点（保网络距离），其他大洲服务能力不足 → 必须在全球另建专门推理集群。差异：训练集群可高密度统一部署；推理集群必须把计算、网络、存储混放（限制专用化）、地域分散（服务不能过度集中、模型端点与变体要按地域分布），所以更小、纵向整合程度更低，但不一定更便宜。设备生命周期："我们七八年前的 TPU 仍保持 100% 利用率"（老 GPU 亦然）。折旧约 6 年，完全折旧后对照新一代功率效率做替换，但不是换芯片，是整 Pod 换（如 TPU 8 Pod = 9600 颗芯片 / 约 150 个机架）。新 Pod 占地未必匹配旧空间，需要改造；未来多代 TPU 形态无法预知，"尽快退役旧系统"是艺术也是苦活。十一、轨道数据中心与 2036 年的超级计算机问：轨道数据中心是认真的吗？是认真的"登月计划"。逻辑：太空无大气衰减，太阳能多约 40%（1.4 倍）；太阳同步轨道上太阳能电池 98-100% 时间有日照（地面仅约 28-35%），1.4 × 3-4 倍的可用时数相乘，电池基本可以移除，构成真正强大的无碳系统。挑战：散热（直觉相反，太空散热更难）、维修（更难，可能靠机器人+冗余设计）；组件间不铺光纤，用自由空间光通信（激光指向+实时校准），"不存在阻止它实现的根本障碍"。问：2036 年的前沿超级计算机什么样？十年恰好在可预测边界上（不确定性锥形太宽）。趋势猜测：集成度极高、光纤更少——一个机架 72→144→288→甚至 576/1152 颗 GPU/TPU 深度集成，单机架功耗可能达数 MW；机架在中央工厂完成模块化制造，现场"推到位、插上水/电/光纤三样就能跑"；至于太空版："2036 年也许会直接发射上去，由空间站机械臂抓住接入模块。"